<!doctype html><html lang="en"><head><meta charset="utf-8"><title>P3 reproduction audit and Numba benchmark</title>
    <style>body{font:16px/1.55 system-ui;margin:36px auto;max-width:1100px;padding:0 24px;color:#20313e}h1{font-size:32px;line-height:1.2}h2{font-size:23px;margin-top:34px;line-height:1.3}p{max-width:950px}.status{background:#fff0df;border-left:5px solid #b76326;padding:16px 20px}.verified{background:#e5f4eb;border-left:5px solid #398664;padding:14px 20px}.note{background:#edf3f7;padding:15px 20px}table{border-collapse:collapse;width:100%;font-size:13px;margin:18px 0}th,td{padding:9px 10px;text-align:left;border-bottom:1px solid #d9e2e7;vertical-align:top}th{background:#e8eff3}.scroll{overflow-x:auto}img{width:100%;margin:16px 0}a{color:#146988}code{background:#edf1f5;padding:2px 4px}blockquote{border-left:4px solid #7d99ad;margin-left:0;padding:12px 20px;background:#f1f5f8}.small{font-size:13px;color:#526470}@media print{body{font-size:11pt;margin:15mm;padding:0}h2{break-after:avoid}img,table{break-inside:avoid}}</style>
    </head><body>
    <h1>P3: a tested 25-bus reconstruction and compilation experiment</h1>
    <p class="status"><b>Exact paper reproduction: not achieved.</b> The complete topology is implemented and numerically verified. LFAC values closely reproduce P3. Some HVAC and DC values differ because the complete modified input data and several modeling choices remain unresolved.</p>
    <p>Paper: Kim, Nguyen &amp; Santoso, <i>A sequential power flow algorithm for multi-frequency HVac systems and VSC-HVdc systems</i>, IJEPES 179 (2026), 112025. <a href="https://doi.org/10.1016/j.ijepes.2026.112025">Original paper</a>. Implementation and measurements:9 October 2026. No author source code was used; no message was sent to the authors.</p>
    <h2>What has actually been tested</h2>
    <ul><li><b>Exact public cases:</b> original Stagg 5 and IEEE 14 electrical inputs; no synthetic topology, load scaling, converter addition or P3 modifications. Both are verified against Newton–Raphson.</li>
    <li><b>Complete Fig. 6 reconstruction:</b> 5+14 HVAC buses,3 LFAC buses,3 DC buses, seven VSCs, one HVAC tie, two B2B links and a DC triangle. Published control schedules and regulated voltage targets are retained. Missing inputs are disclosed, never fitted to the paper's output values.</li>
    <li><b>Conditional converter checks:</b> reported terminal V/P/Q are supplied to the station equations to test notation interpretations. These are component checks, not independent validation of the reconstructed network.</li></ul>
    <h2>Exact public benchmark data: verified</h2>
    <div class="scroll"><table><thead><tr><th>Public case</th><th>Python / Numba GS sweeps</th><th>Largest P/Q mismatch (p.u.)</th><th>Voltage error vs independent NR (p.u.)</th></tr></thead><tbody><tr><td>Stagg 5</td><td>13 / 13</td><td>1.35e-10</td><td>6.96e-12</td></tr><tr><td>IEEE 14</td><td>23 / 23</td><td>1.94e-10</td><td>1.60e-11</td></tr></tbody></table></div>
    <p>Stagg 5 is obtained from the <a href="https://www.esat.kuleuven.be/electa/teaching/matacdc">official MatACDC source</a>, which explicitly cites Stagg/El-Abiad 1968. IEEE 14 comes from PYPOWER; bus, generator and electrical branch fields exactly match the <a href="https://github.com/MATPOWER/matpower/blob/master/data/case14.m">official MATPOWER case14</a> already downloaded. Thermal-rating fields differ and are not used by PF here. These are verified public source cases; they are not the authors' modified P3 data.</p>
    <h2>Published outputs: agreement and disagreement</h2>
    <div class="scroll"><table><thead><tr><th>Quantity</th><th>P3</th><th>Reconstruction</th><th>Result</th></tr></thead><tbody><tr><td>LFAC20 angle (deg)</td><td>2.35</td><td>2.34986</td><td>Close agreement</td></tr><tr><td>LFAC22 voltage (p.u.)</td><td>1.023</td><td>1.023411</td><td>Within reported rounding</td></tr><tr><td>LFAC20→21 sending P (MW)</td><td>156.58</td><td>156.5752</td><td>Within reported rounding</td></tr><tr><td>LFAC line loss (MW)</td><td>2.03</td><td>2.027406</td><td>Within reported rounding</td></tr><tr><td>HVAC8 angle (deg)</td><td>−0.06</td><td>-8.03652</td><td>Does not match</td></tr><tr><td>HVAC4→10 sending P (MW)</td><td>−33.97</td><td>−10.4076</td><td>Does not match</td></tr><tr><td>DC transmission loss (MW)</td><td>1.83</td><td>2.423714</td><td>Does not match</td></tr></tbody></table></div>
    <p>All three LFAC voltage magnitudes lie within Table 4's0.001-p.u. rounding interval. The maximum LFAC branch-power difference is approximately0.006 MW/MVAr. This supports the LFAC line/control interpretation. HVAC angles differ by up to7.977 degrees, so the complete paper case has not been reproduced.</p>
    <img src="paper_comparison.png" alt="Published and reconstructed bus voltages and angles; HVAC discrepancies visible">
    <p>All25 bus comparisons and all Table 5branch comparisons are saved in <a href="paper_bus_comparison.csv">bus CSV</a> and <a href="paper_branch_comparison.csv">branch CSV</a>. Converter differences are in <a href="paper_converter_comparison.csv">converter CSV</a>. Output tables were used as targets, not for input calibration.</p>
    <h2>Independent numerical validation</h2>
    <p class="verified"><b>PASS for the selected reconstruction:</b> Python and Numba both converge in4 outer coordination iterations and145 total GS sweeps. Their maximum voltage difference is1.71e-14 p.u.</p>
    <p>A separate simultaneous expanded-circuit model solves75 real unknowns:22 AC bus phasors,7 filter phasors,7 internal VSC phasors, and3 DC voltages. It uses explicit branch currents, filter KCL, converter controls and DC balances, from its own flat start. It does not reuse the sequential operating point as its starting guess.</p>
    <div class="scroll"><table><thead><tr><th>Numerical check</th><th>Measured error</th></tr></thead><tbody><tr><td>ac max mismatch pu</td><td>8.202e-10</td></tr><tr><td>dc max mismatch pu</td><td>1.983e-12</td></tr><tr><td>b2b max imbalance pu</td><td>1.507e-11</td></tr><tr><td>global power balance error mw</td><td>-1.536e-07</td></tr><tr><td>independent max ac phasor error pu</td><td>3.133e-11</td></tr><tr><td>independent max dc voltage error pu</td><td>2.836e-13</td></tr><tr><td>independent max converter power error pu</td><td>3.455e-10</td></tr><tr><td>independent equation residual pu</td><td>8.147e-10</td></tr></tbody></table></div>
    <div class="scroll"><table><thead><tr><th>Power accounting</th><th>MW</th></tr></thead><tbody><tr><td>generation mw</td><td>2153.546660</td></tr><tr><td>demand mw</td><td>2120.000000</td></tr><tr><td>hvac line loss mw</td><td>10.994968</td></tr><tr><td>lfac line loss mw</td><td>2.027406</td></tr><tr><td>dc line loss mw</td><td>2.423714</td></tr><tr><td>station loss mw</td><td>18.100572</td></tr><tr><td>total loss mw</td><td>33.546660</td></tr></tbody></table></div>
    <p>These checks establish correct solution of the selected equations. They cannot establish that the assumed inputs equal the authors' inputs. They also do not establish transient stability or equipment feasibility.</p>
    <h2>Warm runtime comparison on this computer</h2>
    <div class="scroll"><table><thead><tr><th>Our full reconstruction</th><th>Median (ms)</th><th>25th–75th percentile (ms)</th><th>Ratio vs our Python processes</th></tr></thead><tbody><tr><td>python serial</td><td>19.572</td><td>18.971–20.370</td><td>0.99×</td></tr><tr><td>python process</td><td>19.362</td><td>18.642–20.404</td><td>1.00×</td></tr><tr><td>python thread</td><td>19.303</td><td>18.653–20.782</td><td>1.00×</td></tr><tr><td>numba serial</td><td>5.599</td><td>5.363–5.936</td><td>3.46×</td></tr><tr><td>numba process</td><td>6.092</td><td>5.830–6.547</td><td>3.18×</td></tr><tr><td>numba thread</td><td>5.559</td><td>5.286–5.976</td><td>3.48×</td></tr></tbody></table></div>
    <p><b>Measured result:</b>19.36 ms for our Python/process implementation versus5.56 ms for our Numba/thread implementation, approximately3.48×. Numba serial takes5.60 ms; its interquartile range overlaps Numba threads. Compilation is the main benefit at this small size. A separate claim of thread speedup is not supported here.</p>
    <img src="runtime_comparison.png" alt="Warm runtime comparison on exact public cases, initial grid solves, and full reconstruction">
    <p>Six methods, three workloads,21 randomized repetitions each:378 samples. Two persistent workers; process inputs loaded beforehand; all workers synchronized before measurements; one native-library thread. Returned voltages are checked after every measurement. JIT/cache loading and pool startup are excluded from warm medians; first pool calls take roughly1.1–1.3seconds and are recorded separately.</p>
    <p>The only pool-parallel stage is the initial independent HVAC solve, matching P3Sections 4.4.1/5.2.4. Once the physical HVAC tie is added, the19-bus network is coupled and solved together. Converter, LFAC, DC and outer coordination stages remain serial. The same GS+Anderson function runs in Python and Numba; <code>nogil=True</code> permits native calculations to run concurrently, as described in <a href="https://numba.readthedocs.io/en/stable/user/jit.html#nogil">Numba documentation</a>.</p>
    <p class="note">These timings compare execution methods in our implementation on an Intel i7-1370P laptop. They are not a measured speedup over the authors' implementation, a reproduction of the paper's runtime, or evidence of large-system scaling. The small-case result does not transfer a fixed3.48× factor to the 1966- or 51860-bus systems.</p>
    <h2>Why exact reproduction is still unresolved</h2>
    <div class="scroll"><table><thead><tr><th>Published item</th><th>Status</th><th>Implication</th></tr></thead><tbody><tr><td>Stagg 5 topology/base loads</td><td>verified source</td><td>Stagg/El-Abiad 5-bus, 100 MVA, 345 kV; official MatACDC case5_stagg.m. Not MATPOWER case5 PJM.</td></tr><tr><td>IEEE 14 topology/base loads</td><td>standard source</td><td>Public standard IEEE 14 via PYPOWER, whose case data originated from MATPOWER. Illinois reference links the same test system; authors final modified data not available.</td></tr><tr><td>Final load and generator vectors</td><td>missing</td><td>P3 says load approximately five times initial. Reconstruction chooses exactly 5.0, retains original non-slack Pg, and does not fit reported voltages.</td></tr><tr><td>345 kV internal branch RLC/taps</td><td>missing</td><td>P3 specifies EPRI conductor/tower selection, 50 km internal branches, but publishes only one Appendix geometry. Reconstruction extends the Appendix 500kV RLC to all 345 kV internal branches, unity taps, no fixed shunts.</td></tr><tr><td>LFAC branch data</td><td>strongly supported reconstruction</td><td>Two 1000km 500kV lines; 10Hz inferred from Appendix R10 and reported charging flows. Nominal-pi model selected. Frequency/model not explicitly stated for the case.</td></tr><tr><td>DC conductor/base/poles</td><td>missing</td><td>320kV, 1000km triangle known. Conductors and pole configuration not specified. Reconstruction uses R=.0265/2 ohm/km and single effective-pole DC equation; no calibration against Table 5.</td></tr><tr><td>Converter Eq. 9</td><td>notation conflict</td><td>Printed Ic=Is+Vf/Zt uses transformer impedance in filter current. Fig4 KCL requires Ic=Is+Yf Vf.</td></tr><tr><td>Converter Table3 filter</td><td>notation conflict</td><td>Printed Zf=j.0887 conflicts with capacitive filter and reported results. Implement Yf=+j.0887 (equivalently Zf=-j/.0887), consistent with Fig4 and MatACDC convention.</td></tr><tr><td>DC voltage at bus23</td><td>table conflict</td><td>Table 4 says 1.010 pu; Table 6 says 1.001 pu for the same DC bus.</td></tr><tr><td>AC voltage at VSC5/PCC16</td><td>table conflict</td><td>Table 4 says .993 pu / -.19 deg; Table7 says 1.003 pu / -.389 deg. The Table7 values coincide with Table 4 bus15, despite Table2 and Fig6 specifying bus16.</td></tr><tr><td>AC voltage at VSC1/PCC5</td><td>rounding/conflict</td><td>Table 4 gives 1.006 pu; Table 6 gives 1.01 pu. Converter component checks evaluate both, without using them to fit the network.</td></tr><tr><td>Converter capability/rating bases</td><td>ambiguous</td><td>The stated 1.05pu current bound is exceeded by the Table 6/7 schedules under the common 100 MVA interpretation that reproduces losses. Rating/base conversion or limit-switching details required. Flag violations; no claim of capability-feasible reproduction.</td></tr><tr><td>Anderson settings and stopping</td><td>partly missing</td><td>mmax=8 known; gammaMax and exact 25 bus tolerance unknown. Use gammaMax1000, 1e-9 inner mismatch, 1e-8 outer DC interface mismatch. Preserve bus order; no fastmath.</td></tr><tr><td>Data availability</td><td>on request</td><td>Paper states data will be made available on request. No author data/code is bundled or publicly linked in the PDF; no message sent to authors.</td></tr></tbody></table></div>
    <p>The selected model uses exact5×load scaling, unchanged original non-slack Pg, Appendix RLC extended to345 kV internal50 km lines, unity internal taps, no fixed compensation,10 Hz LFAC nominal-pi lines, and an explicitly assumed DC resistance/pole model. All choices are saved in <a href="reconstructed_inputs.json">complete inputs</a>. They are not asserted to be the authors' inputs.</p>
    <h2>A fundamental converter notation check</h2>
    <div class="scroll"><table><thead><tr><th>VSC1 filter interpretation</th><th>Internal voltage (p.u.)</th><th>Converter loss (MW)</th></tr></thead><tbody><tr><td>Printed Eq. 9</td><td>2.4968</td><td>41.706</td></tr><tr><td>Literal Table3 Zf</td><td>2.8813</td><td>63.736</td></tr><tr><td>Capacitive KCL interpretation</td><td>1.0579</td><td>3.567</td></tr></tbody></table></div>
    <p>For VSC1, using the Table 4terminal voltage1.006 p.u., the literal printed Eq. 9 gives2.497 p.u. internal voltage and41.7 MW converter loss. Capacitive filter KCL gives1.0579 p.u. and3.5669 MW, close to Table 6's1.058 p.u. and3.56 MW. This supports a filter-admittance interpretation; it requires author confirmation. The test supplies reported terminal V/P/Q as inputs and is therefore a conditional component calculation.</p>
    <p>Under the100 MVA interpretation, VSC1/4/6 exceed the stated1.05 p.u.current limit. The reconstruction flags these violations and does not change their scheduled modes. Converter rating/base conversion and capability-switch details are required before claiming capability-feasible replication. Generator Qlimit switching and EMT validation are also outside this implementation.</p>
    <h2>What can be presented to Professor Santoso</h2>
    <blockquote>“I implemented the25-bus topology and sequential GS+Anderson approach. The LFAC voltages, flows and losses agree closely with the reported results, and I independently verified the complete reconstructed circuit. Compiling the same numerical kernel improves runtime in my implementation. To complete an exact full-case reproduction, I need the modified case inputs and a few converter/DC modeling clarifications.”</blockquote>
    <p><b>Input request, ready to use:</b> the Fig. 6 bus/load/generator tables; final branch R/X/B/taps and fixed shunts; HVDC conductor, pole configuration and per-unit bases; converter rating/base conversions and filter parameter definition; operating mode/limit-switch rules; initial values, residual tolerance and Anderson threshold. The paper's data-availability statement says data will be made available on request.</p>
    <h2>Reproduce and inspect</h2>
    <p>Run <code>python run_validation.py</code>, <code>python run_benchmark.py --repeats 21</code>, then <code>python make_report.py</code>. See <a href="../README.md">README</a>, <a href="verification.json">verification JSON</a>, <a href="timing_samples.csv">raw timing samples</a>, <a href="timing_summary.csv">summary timings</a>, <a href="benchmark_protocol.json">benchmark protocol</a>, <a href="input_audit.json">input audit</a>, and <a href="source_manifest.json">source hashes</a>.</p>
    <p class="small">The independently implemented solver is in model.py; the shared Python/Numba kernel is in ../01_numba_benchmark/benchmark.py. Downloaded MatACDC source is for local personal use and acknowledged; it is excluded from Git redistribution.</p>
    </body></html>