<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>25-bus sequential PF — P1-style planning and operation</title>
    <style>
    *{box-sizing:border-box}body{margin:0;background:#edf1f5;color:#243248;font:16px/1.6 'Segoe UI',Arial,sans-serif}main{max-width:1160px;margin:24px auto;background:white;padding:42px 44px;border-radius:12px}h1{font-size:34px;line-height:1.2;letter-spacing:-.5px;margin:12px 0 18px}h2{font-size:25px;line-height:1.3;margin:44px 0 15px}h3{font-size:18px;margin:22px 0 10px}p{margin:12px 0}a{color:#147c91}.eyebrow{text-transform:uppercase;letter-spacing:1.6px;font-size:12px;font-weight:700;color:#147c91}.subtitle{font-size:19px;line-height:1.5;color:#536175}.scope{background:#eff5f7;border-left:4px solid #147c91;padding:16px 20px;margin:22px 0}.scope p{margin:4px 0}.cards{display:grid;grid-template-columns:repeat(4,1fr);gap:12px;margin:22px 0}.card{padding:17px;background:#f5f7fa;border-radius:8px}.card b{display:block;font-size:26px;color:#142d43}.card span{font-size:13px;color:#59697b}nav{display:flex;flex-wrap:wrap;gap:10px 22px;padding:14px 0;border-top:1px solid #e2e8ee;border-bottom:1px solid #e2e8ee;font-size:14px}.table-wrap{overflow-x:auto;margin:18px 0}table{border-collapse:collapse;width:100%;font-size:13px;line-height:1.4}th{background:#173247;color:white;text-align:right;font-weight:600;padding:12px 10px}th:first-child,td:first-child{text-align:left}td{text-align:right;padding:10px;border-bottom:1px solid #e0e7ee}tr:nth-child(even) td{background:#f4f7fa}td:nth-child(2){text-align:left}figure{margin:24px 0}figure img{width:100%;height:auto;display:block}figcaption{font-size:13px;color:#59697b;padding:8px 3px}.equation{border-bottom:1px solid #e4e9ee;padding:10px 0}.equation img{max-width:100%;height:auto;display:block;max-height:94px}.equation p{font-size:14px}details{border:1px solid #d7e0e9;border-radius:7px;padding:14px 18px;margin:18px 0}summary{cursor:pointer;font-weight:600}.flow{display:flex;flex-wrap:wrap;gap:12px;align-items:center;margin:22px 0}.step{flex:1;min-width:180px;padding:16px;background:#f1f5f8;border-radius:6px;line-height:1.45;font-size:14px}.step b{display:block;color:#147c91;margin-bottom:6px}.small{font-size:13px;color:#59697b}.assets{columns:2;font-size:14px;padding-left:22px}.callout{padding:15px 20px;border-left:4px solid #c65a32;background:#fcf4ef}code{font-family:Consolas,monospace;font-size:13px;background:#f1f4f7;padding:2px 5px}pre{white-space:pre-wrap;overflow-wrap:anywhere;background:#f1f4f7;padding:18px;border-radius:6px;font-size:13px}footer{margin-top:36px;border-top:1px solid #e0e7ee;padding-top:18px;color:#59697b;font-size:13px}@media(max-width:760px){main{margin:0;padding:24px 18px;border-radius:0}h1{font-size:28px}.cards{grid-template-columns:repeat(2,1fr)}.assets{columns:1}}@media print{body{background:white}main{margin:0;padding:10px;max-width:none}nav{display:none}details{break-inside:avoid}figure{break-inside:avoid}}
    </style></head><body><main>
    <div class="eyebrow">Research experiment · 9 October 2026 · Ninad / Seiole</div>
    <h1>Optimal planning and operation<br>with sequential Gauss–Seidel + Anderson PF</h1>
    <p class="subtitle">P1-style objectives on the reconstructed P3 25-bus HVAC / LFAC / MTDC network, with a compiled PF solver and independently checked electrical states.</p>
    <div class="scope"><p><b>Completed:</b> 10 planning points, 72 hourly A/B/C points, dispatch tables, multi-objective tradeoffs and full-OPF timing comparisons.</p><p><b>Scope:</b> an adapted, balanced positive-sequence benchmark using disclosed ratings and a synthetic day. This is not the authors’ exact data/code reproduction, an unbalanced multiphase model, or an equipment-design certification. Solutions are local NLP results.</p></div>
    <div class="cards"><div class="card"><b>345 kV</b><span>Selected LF design rating</span></div><div class="card"><b>7.76 Hz</b><span>Case C peak operating frequency</span></div><div class="card"><b>7.91%</b><span>Daily loss-energy reduction, C vs A</span></div><div class="card"><b>9.54×</b><span>Warm two-OPF batch speedup, our backends</span></div></div>
    <nav><a href="#method">Method</a><a href="#planning">Planning / Table I</a><a href="#operation">Cases A/B/C</a><a href="#dispatch">Dispatch / Table II</a><a href="#runtime">Runtime</a><a href="#equations">Equations</a><a href="#audit">Assumptions / verification</a><a href="#files">Data / reproduction</a></nav>

    <h2 id="method">1. What is being optimized, and why PF sits inside OPF</h2>
    <p>Power flow answers: <i>given controls, what electrical state follows?</i> The optimizer answers: <i>which feasible controls reduce the objective?</i> We use P1’s planning/operation distinction and P3-inspired sequential PF to evaluate each candidate. Gauss–Seidel and Anderson solve the state equations; SLSQP chooses the controls. Numba speeds up those numerical calculations and does not change the objective.</p>
    <div class="flow"><div class="step"><b>Outer optimizer</b>Choose generator/converter settings; planning also chooses rated kV and frequency.</div><span>→</span><div class="step"><b>Inner sequential PF</b>AC GS + Anderson → converter losses → DC/B2B balances → update dependent injections; repeat.</div><span>→</span><div class="step"><b>Evaluate candidate</b>Compute total loss, physical line currents, voltages, generator/VSC limits; return objective and constraints.</div></div>
    <div class="table-wrap"><table class=""><thead><tr><th>Quantity</th><th>Decision / dependent role</th></tr></thead><tbody><tr><td>Planning</td><td>20 controls: five HVAC Pg, VSC5 P, five VSC Q, LF frequency, LF rated kV, seven generator Vm</td></tr><tr><td>Operation B</td><td>18 controls: planning controls with rated kV and frequency fixed</td></tr><tr><td>Operation C</td><td>19 controls: planning controls with rated kV fixed</td></tr><tr><td>Fixed obligations</td><td>LF generator bus 20: 200 MW; VSC1: −200 MW; VSC3: +100 MW</td></tr><tr><td>Voltage setpoints</td><td>VSC2 PCC bus 17: 0.985 p.u.; LF reference bus 21: 1 p.u.; DC reference bus 24: 1 p.u.</td></tr><tr><td>Dependent outputs</td><td>PQ bus V/θ, PV bus Q, slack P/Q, VSC2/4/7 P, VSC2/6 Q, DC voltages and losses</td></tr></tbody></table></div>
    <p>Planning trades lower operating losses against lower voltage rating using <b>L + λV<sub>rated</sub></b>. Fixed demand makes this equivalent to P1’s total-generation-plus-voltage objective up to a constant. The λ weights are numerical preference weights, not estimates of investment dollars. Operation fixes the chosen voltage rating and minimizes loss. A separate experiment adds voltage deviation as a second operational objective.</p>

    <h2 id="planning">2. Planning — Table I analogue</h2>
    <p>Minimum demand is 1272 MW (60%); peak demand is 2120 MW. Each row solves both periods independently with α₁ = 1. LF loss includes its two lines and both complete B2B converter pairs; total loss also includes HVAC and MTDC losses. Values below are local continuous solutions under the declared limits.</p>
    <div class="table-wrap"><table class=""><thead><tr><th>λ (MW/kV)</th><th>Min: kV</th><th>Min: Hz</th><th>Min: LF loss (MW)</th><th>Min: total (MW)</th><th>Peak: kV</th><th>Peak: Hz</th><th>Peak: LF loss (MW)</th><th>Peak: total (MW)</th></tr></thead><tbody><tr><td>0.0</td><td>500.000</td><td>4.983</td><td>9.607</td><td>23.046</td><td>500.000</td><td>4.980</td><td>9.607</td><td>23.859</td></tr><tr><td>0.1</td><td>266.920</td><td>6.406</td><td>15.878</td><td>29.338</td><td>266.923</td><td>6.407</td><td>15.878</td><td>30.154</td></tr><tr><td>0.2</td><td>263.979</td><td>4.770</td><td>16.320</td><td>29.778</td><td>263.984</td><td>4.773</td><td>16.319</td><td>30.594</td></tr><tr><td>0.3</td><td>262.275</td><td>3.924</td><td>16.739</td><td>30.196</td><td>262.278</td><td>3.926</td><td>16.738</td><td>31.012</td></tr><tr><td>0.4</td><td>261.264</td><td>3.462</td><td>17.089</td><td>30.545</td><td>261.267</td><td>3.463</td><td>17.088</td><td>31.362</td></tr></tbody></table></div>
    <p><b>Design selection:</b> at λ = 0.1 MW/kV, the peak continuous solution is 266.923 kV and 6.407 Hz. We select the next rating in the declared set {138, 230, 345, 500} kV: <b>345 kV</b>. This is a transparent selection rule, not a joint investment-cost optimum. All 72 operating points are re-solved at 345 kV and checked.</p>
    <figure><img src="figures/planning_weights.svg" alt="Minimum and peak planning values nearly overlap because LF generation and DC transfer obligations stay fixed while HVAC demand varies."><figcaption>Minimum and peak planning values nearly overlap because LF generation and DC transfer obligations stay fixed while HVAC demand varies.</figcaption></figure>
    <p>Why voltage and frequency both matter: raising voltage lowers current for the same transfer, reducing I²R loss, but line charging rises with frequency and voltage. The optimizer balances conductor losses, reactive flows, converter losses and capability limits. Lower frequency alone does not guarantee the lowest total loss.</p>

    <h2 id="operation">3. Operation — three controlled comparisons</h2>
    <p><b>A:</b> fixed 10 Hz, feasible schedules prepared by a distance-based repair of a declared heuristic. The repair minimizes dispatch deviation, not loss; its effort is recorded separately. <b>B:</b> same obligations and 10 Hz, optimize active/reactive dispatch and generator voltage targets. <b>C:</b> the same decisions plus LF frequency. Every case uses the selected 345 kV LF design.</p>
    <div class="table-wrap"><table class=""><thead><tr><th>Case</th><th>Decision scope</th><th>Frequency (Hz)</th><th>Peak loss (MW)</th><th>Loss / demand (%)</th><th>24 h loss (MWh)</th><th>Peak ΣΔV² (p.u.²)</th></tr></thead><tbody><tr><td>A</td><td>Feasible fixed schedules / PF</td><td>10.000</td><td>29.271</td><td>1.381</td><td>680.910</td><td>0.004475</td></tr><tr><td>B</td><td>Dispatch + generator voltage OPF</td><td>10.000</td><td>26.583</td><td>1.254</td><td>628.239</td><td>0.010112</td></tr><tr><td>C</td><td>B + frequency optimization</td><td>7.760</td><td>26.534</td><td>1.252</td><td>627.046</td><td>0.010092</td></tr></tbody></table></div>
    <div class="callout"><b>Interpretation:</b> dispatch gives most of the improvement. Over this synthetic day, B reduces loss energy by 7.74% relative to A; C reduces it by 7.91%. Allowing frequency to vary adds only <b>0.190%</b> relative to B (1.193 MWh/day). This is a small incremental benefit for this particular case.</div>
    <figure><img src="figures/hourly_losses.svg" alt="A/B/C total loss and loss as a fraction of demand. Hours are independent steady-state operating points; one-hour piecewise-constant values give the daily MWh totals."><figcaption>A/B/C total loss and loss as a fraction of demand. Hours are independent steady-state operating points; one-hour piecewise-constant values give the daily MWh totals.</figcaption></figure>
    <figure><img src="figures/demand_frequency.svg" alt="Case C frequency stays within 7.7555–7.7619 Hz. Fixed 200 MW LF generation makes near-constant frequency unsurprising. The hourly load profile is synthetic."><figcaption>Case C frequency stays within 7.7555–7.7619 Hz. Fixed 200 MW LF generation makes near-constant frequency unsurprising. The hourly load profile is synthetic.</figcaption></figure>
    <figure><img src="figures/loss_breakdown.svg" alt="Peak hour 17: converters dominate total loss. These values include switching and transformer/reactor Joule losses without double counting."><figcaption>Peak hour 17: converters dominate total loss. These values include switching and transformer/reactor Joule losses without double counting.</figcaption></figure>
    <figure><img src="figures/voltage_envelope.svg" alt="Voltage bounds are met, but loss-only optimization moves some bus voltages to the upper bound. Lower loss does not automatically mean smaller voltage deviation."><figcaption>Voltage bounds are met, but loss-only optimization moves some bus voltages to the upper bound. Lower loss does not automatically mean smaller voltage deviation.</figcaption></figure>

    <h3>Explicit multi-objective extension</h3>
    <p>At peak demand we also solve <b>L + βΣ(|V| − 1)²</b> over the 22 AC buses. A larger β buys tighter voltage magnitudes at some loss cost. This is our extension; P1’s operational capacitor-switching penalty is absent because this reconstruction has no controllable capacitor banks.</p>
    <div class="table-wrap"><table class=""><thead><tr><th>β (MW/p.u.²)</th><th>Peak loss (MW)</th><th>ΣΔV² (p.u.²)</th><th>Frequency (Hz)</th><th>Max V (p.u.)</th></tr></thead><tbody><tr><td>0</td><td>26.534</td><td>0.010092</td><td>7.760</td><td>1.060</td></tr><tr><td>1,000</td><td>26.984</td><td>0.002045</td><td>7.902</td><td>1.024</td></tr><tr><td>5,000</td><td>27.504</td><td>0.001787</td><td>8.002</td><td>1.023</td></tr></tbody></table></div>
    <figure><img src="figures/multiobjective_tradeoffs.svg" alt="Sampled weighted local tradeoffs, not a complete or globally certified Pareto frontier. Planning uses voltage rating; operation uses bus-voltage deviation."><figcaption>Sampled weighted local tradeoffs, not a complete or globally certified Pareto frontier. Planning uses voltage rating; operation uses bus-voltage deviation.</figcaption></figure>
    <p class="small">Resistance-model check: keeping line resistance constant at its 10 Hz value (closer to P1’s approximation) gives 7.919 Hz and 26.5415 MW at peak, versus 7.760 Hz and 26.5338 MW with the disclosed R(F) interpolation. Both pass the independent circuit check.</p>

    <h2 id="dispatch">4. Dispatch — Table II analogue</h2>
    <p>Peak hour 17, Case C. Signs are <b>positive into the AC network</b>, so LF exports have negative AC-side P while HVAC receipts have positive P. The difference in power across each B2B pair is its converter loss. PCC voltage is in per unit on the applicable nominal base; the LF nominal rating is 345 kV.</p>
    <div class="table-wrap"><table class=""><thead><tr><th>B2B pair</th><th>HVAC P (MW)</th><th>HVAC Q (MVAr)</th><th>HVAC V (p.u.)</th><th>LFAC P (MW)</th><th>LFAC Q (MVAr)</th><th>LFAC V (p.u.)</th></tr></thead><tbody><tr><td>B2B A (VSC4 / VSC6)</td><td>95.467</td><td>3.122</td><td>1.033</td><td>-100.449</td><td>-3.467</td><td>1.000</td></tr><tr><td>B2B B (VSC5 / VSC7)</td><td>92.254</td><td>6.821</td><td>0.986</td><td>-97.177</td><td>-8.565</td><td>0.998</td></tr></tbody></table></div>
    <details><summary>All seven converter stations — A/B/C peak P, Q, voltage and loss</summary><div class="table-wrap"><table class=""><thead><tr><th>Case</th><th>Station</th><th>PCC bus</th><th>P into AC (MW)</th><th>Q into AC (MVAr)</th><th>PCC V (p.u.)</th><th>Converter V (p.u.)</th><th>Station loss (MW)</th></tr></thead><tbody><tr><td>A</td><td>VSC1</td><td>5</td><td>-200.000</td><td>-30.007</td><td>1.012</td><td>1.062</td><td>4.182</td></tr><tr><td>A</td><td>VSC2</td><td>17</td><td>89.029</td><td>-3.963</td><td>0.985</td><td>0.993</td><td>2.086</td></tr><tr><td>A</td><td>VSC3</td><td>18</td><td>100.000</td><td>4.802</td><td>0.987</td><td>1.026</td><td>2.280</td></tr><tr><td>A</td><td>VSC4</td><td>3</td><td>88.794</td><td>-30.005</td><td>1.012</td><td>0.948</td><td>2.165</td></tr><tr><td>A</td><td>VSC5</td><td>16</td><td>98.560</td><td>-10.328</td><td>0.988</td><td>0.985</td><td>2.280</td></tr><tr><td>A</td><td>VSC6</td><td>21</td><td>-93.704</td><td>-20.543</td><td>1.000</td><td>1.019</td><td>2.745</td></tr><tr><td>A</td><td>VSC7</td><td>22</td><td>-103.755</td><td>8.532</td><td>1.014</td><td>1.200</td><td>2.915</td></tr><tr><td>B</td><td>VSC1</td><td>5</td><td>-200.000</td><td>-1.344</td><td>1.037</td><td>1.145</td><td>3.967</td></tr><tr><td>B</td><td>VSC2</td><td>17</td><td>89.241</td><td>4.030</td><td>0.985</td><td>1.014</td><td>2.078</td></tr><tr><td>B</td><td>VSC3</td><td>18</td><td>100.000</td><td>5.917</td><td>0.985</td><td>1.027</td><td>2.284</td></tr><tr><td>B</td><td>VSC4</td><td>3</td><td>96.433</td><td>3.123</td><td>1.033</td><td>1.059</td><td>2.129</td></tr><tr><td>B</td><td>VSC5</td><td>16</td><td>91.237</td><td>6.806</td><td>0.986</td><td>1.024</td><td>2.113</td></tr><tr><td>B</td><td>VSC6</td><td>21</td><td>-101.520</td><td>-18.422</td><td>1.000</td><td>1.053</td><td>2.958</td></tr><tr><td>B</td><td>VSC7</td><td>22</td><td>-96.098</td><td>-11.579</td><td>1.005</td><td>1.073</td><td>2.748</td></tr><tr><td>C</td><td>VSC1</td><td>5</td><td>-200.000</td><td>-1.339</td><td>1.037</td><td>1.145</td><td>3.967</td></tr><tr><td>C</td><td>VSC2</td><td>17</td><td>89.241</td><td>4.016</td><td>0.985</td><td>1.014</td><td>2.078</td></tr><tr><td>C</td><td>VSC3</td><td>18</td><td>100.000</td><td>5.912</td><td>0.985</td><td>1.027</td><td>2.284</td></tr><tr><td>C</td><td>VSC4</td><td>3</td><td>95.467</td><td>3.122</td><td>1.033</td><td>1.059</td><td>2.112</td></tr><tr><td>C</td><td>VSC5</td><td>16</td><td>92.254</td><td>6.821</td><td>0.986</td><td>1.025</td><td>2.132</td></tr><tr><td>C</td><td>VSC6</td><td>21</td><td>-100.449</td><td>-3.467</td><td>1.000</td><td>1.072</td><td>2.870</td></tr><tr><td>C</td><td>VSC7</td><td>22</td><td>-97.177</td><td>-8.565</td><td>0.998</td><td>1.044</td><td>2.791</td></tr></tbody></table></div></details>
    <h3>Generator dispatch at peak demand</h3>
    <div class="table-wrap"><table class=""><thead><tr><th>Bus</th><th>A: P (MW)</th><th>A: Q (MVAr)</th><th>A: V (p.u.)</th><th>B: P (MW)</th><th>B: Q (MVAr)</th><th>B: V (p.u.)</th><th>C: P (MW)</th><th>C: Q (MVAr)</th><th>C: V (p.u.)</th></tr></thead><tbody><tr><td>1</td><td>516.161</td><td>16.642</td><td>1.010</td><td>117.501</td><td>-99.397</td><td>1.023</td><td>117.868</td><td>-99.455</td><td>1.023</td></tr><tr><td>2</td><td>399.993</td><td>-442.672</td><td>1.000</td><td>796.060</td><td>-416.188</td><td>1.023</td><td>796.645</td><td>-416.104</td><td>1.023</td></tr><tr><td>6</td><td>433.688</td><td>-104.684</td><td>1.000</td><td>41.728</td><td>-192.725</td><td>0.983</td><td>41.736</td><td>-192.736</td><td>0.983</td></tr><tr><td>7</td><td>199.810</td><td>-525.000</td><td>0.991</td><td>296.981</td><td>-215.918</td><td>0.983</td><td>296.878</td><td>-215.897</td><td>0.983</td></tr><tr><td>8</td><td>199.852</td><td>323.614</td><td>1.020</td><td>500.000</td><td>7.264</td><td>0.983</td><td>500.000</td><td>7.269</td><td>0.983</td></tr><tr><td>11</td><td>99.872</td><td>-375.000</td><td>0.980</td><td>112.617</td><td>-260.016</td><td>0.981</td><td>111.769</td><td>-260.058</td><td>0.981</td></tr><tr><td>13</td><td>99.896</td><td>28.299</td><td>1.020</td><td>81.698</td><td>-54.329</td><td>0.983</td><td>81.638</td><td>-54.311</td><td>0.983</td></tr><tr><td>20</td><td>200.000</td><td>-149.964</td><td>1.000</td><td>200.000</td><td>-131.870</td><td>1.000</td><td>200.000</td><td>-113.163</td><td>1.000</td></tr></tbody></table></div>
    <p class="small">HVAC buses 1 and 6 retain their reference angles; their P and Q are dependent balancing outputs. All generator outputs, including slack generators and fixed LF generation, are checked against declared P/Q/S limits. Controlled generator voltage targets are an explicit extension of P1’s fixed Vsch.</p>

    <h2 id="runtime">5. Computation — complete OPF and fixed PF work</h2>
    <p>Four backends execute the same numerical implementation. We time two independent peak OPFs (B and C) from fixed common starts, then a separate batch of exactly 72 saved PF points. Numba compiles <b>GS/Anderson plus converter, DC and outer PF coordination</b>; SLSQP remains Python/SciPy. Threads run independent scenarios, not bus updates inside a GS sweep.</p>
    <div class="table-wrap"><table class=""><thead><tr><th>Workload</th><th>Backend</th><th>Repeats</th><th>Median (s)</th><th>Range (s)</th><th>Speedup vs our Python</th></tr></thead><tbody><tr><td>Two complete OPFs</td><td>Python + processes</td><td>3</td><td>17.388</td><td>17.299–20.362</td><td>1.00×</td></tr><tr><td>Two complete OPFs</td><td>Numba serial</td><td>3</td><td>2.843</td><td>2.839–3.002</td><td>6.12×</td></tr><tr><td>Two complete OPFs</td><td>Numba + processes</td><td>3</td><td>1.988</td><td>1.778–2.001</td><td>8.75×</td></tr><tr><td>Two complete OPFs</td><td>Numba + threads</td><td>3</td><td>1.822</td><td>1.764–1.911</td><td>9.54×</td></tr><tr><td>72 fixed PFs</td><td>Python + processes</td><td>7</td><td>0.782</td><td>0.767–0.882</td><td>1.00×</td></tr><tr><td>72 fixed PFs</td><td>Numba serial</td><td>7</td><td>0.128</td><td>0.123–0.156</td><td>6.12×</td></tr><tr><td>72 fixed PFs</td><td>Numba + processes</td><td>7</td><td>0.071</td><td>0.069–0.111</td><td>11.05×</td></tr><tr><td>72 fixed PFs</td><td>Numba + threads</td><td>7</td><td>0.072</td><td>0.066–0.130</td><td>10.92×</td></tr></tbody></table></div>
    <figure><img src="figures/runtime_comparison.svg" alt="Bars show medians; whiskers show observed min–max. Two workers for process/thread methods, native BLAS threads limited to one. Warm timings exclude pool startup and JIT/cache loading; OPF n=3, fixed-work PF n=7."><figcaption>Bars show medians; whiskers show observed min–max. Two workers for process/thread methods, native BLAS threads limited to one. Warm timings exclude pool startup and JIT/cache loading; OPF n=3, fixed-work PF n=7.</figcaption></figure>
    <p>The 17.388 → 1.822 second two-OPF comparison is <b>our Python-process implementation versus our Numba-thread implementation</b>. It does not measure the authors’ runtime. This compile scope is wider than the earlier reconstruction benchmark, which compiled only the AC GS/Anderson kernel. The small 25-bus test does not establish scaling on larger hybrid networks.</p>
    <p class="small">Pools are persistent, case data preloaded, method order randomized and all process workers synchronized before warm batches. First runner invocations are saved separately; those timings include an actual first workload and are not isolated startup or universal cold-JIT measurements. Numerical outputs are checked after timing.</p>
    <figure><img src="figures/hourly_optimizer_time.svg" alt="One recorded warm B/C optimization per hour in the serial Numba study. C starts from B’s solution, so this plot is descriptive and is not a fair cold-start comparison. Baseline preparation and A’s PF runtime are not plotted as zero-time solves."><figcaption>One recorded warm B/C optimization per hour in the serial Numba study. C starts from B’s solution, so this plot is descriptive and is not a fair cold-start comparison. Baseline preparation and A’s PF runtime are not plotted as zero-time solves.</figcaption></figure>

    <h2 id="equations">6. Formulation and numerical method</h2>
    <p>Electrical equations use a 100 MVA per-unit base unless physical units are shown. Rated line-to-line voltage, per-unit bus voltage and DC voltage are different quantities. Power balance signs are consistent throughout. F denotes frequency; f in the rectangular voltage equations denotes the imaginary component of voltage.</p>
    <details open><summary>Derived state equations, constraints and objectives (24 equations)</summary><section class="equation"><h3>E1. Power identity</h3><img src="equations/eq01.svg" alt="S_i=V_i\,\overline{(YV)_i}=P_i+jQ_i"><p>Balanced positive-sequence phasors. The system has 19 HVAC buses, 3 LFAC buses and 3 DC buses. It is multi-frequency, not an unbalanced three-phase model.</p></section>
<section class="equation"><h3>E2. Rectangular active balance</h3><img src="equations/eq02.svg" alt="P_i=e_i(G_i e-B_i f)+f_i(B_i e+G_i f)"><p>V=e+jf; G and B are the real and imaginary parts of Ybus. G_i and B_i denote row i; products inside parentheses are row-vector products.</p></section>
<section class="equation"><h3>E3. Rectangular reactive balance</h3><img src="equations/eq03.svg" alt="Q_i=f_i(G_i e-B_i f)-e_i(B_i e+G_i f)"><p>These identities give the state equations corresponding to P1 Eqs. 7 and 8. Here f is the imaginary voltage component; F below denotes operating frequency in Hz.</p></section>
<section class="equation"><h3>E4. AC nodal constraints</h3><img src="equations/eq04.svg" alt="P_i=P_i^g-P_i^d+P_i^s,\qquad Q_i=Q_i^g-Q_i^d+Q_i^s"><p>Our converter powers are positive INTO the AC network. Keep this sign convention consistent; do not copy signs from P1 without translating its withdrawn-power convention. There are no controllable shunt banks in this reconstruction.</p></section>
<section class="equation"><h3>E5. Voltage and current bases</h3><img src="equations/eq05.svg" alt="Z_B=V_{\rm rated}^2/S_B,\qquad I_B=S_B/(\sqrt{3}V_{\rm rated})"><p>S_B = 100 MVA. V_rated is line-to-line kV, distinct from bus voltage magnitude in per unit. The AC current base uses three-phase apparent power.</p></section>
<section class="equation"><h3>E6. LFAC line parameters</h3><img src="equations/eq06.svg" alt="r=R(F)\ell/Z_B,\qquad x=2\pi FL\ell/Z_B,\qquad b=2\pi FC\ell Z_B"><p>Two 1000 km lines; L = 1.0007 mH/km, C = 11.5407 nF/km. Nominal-pi series impedance r+jx and charging jb/2 at each end. R(F) is a disclosed piecewise-linear interpolation through the DC, 10 Hz and 60 Hz values, not a rerun of the authors&#x27; line-constants model.</p></section>
<section class="equation"><h3>E7. Relation to P1 scaling</h3><img src="equations/eq07.svg" alt="F_r=F/F_0,\quad \nu=V_{\rm rated}/V_0,\quad x=x_0F_r/\nu^2,\quad b=b_0F_r\nu^2"><p>Our F0 = 10 Hz, V0 = 500 kV preserve the P3 reconstruction reference point. P1 uses a 60 Hz frequency base and defines its voltage ratio as the squared voltage ratio. With constant physical resistance, r=r0/nu²; our primary run additionally updates R(F).</p></section>
<section class="equation"><h3>E8. Converter transformer current</h3><img src="equations/eq08.svg" alt="I_s=\overline{S_s/V_s},\qquad V_f=V_s+Z_T I_s"><p>Transformer KVL with converter-to-AC current positive. The capacitive-filter interpretation from the reconstruction is retained.</p></section>
<section class="equation"><h3>E9. Converter filter KCL and reactor KVL</h3><img src="equations/eq09.svg" alt="I_c=I_s+jB_fV_f,\qquad V_c=V_f+Z_cI_c,\qquad S_c=V_c\overline{I_c}"><p>The printed P3 Eq9 and Table3 filter notation are not used literally; those interpretations were audited in the previous reconstruction.</p></section>
<section class="equation"><h3>E10. LF station parameter referral</h3><img src="equations/eq10.svg" alt="r_T=r_{T0}/\nu^2,\quad x_T=x_{T0}F_r/\nu^2,\quad B_f=B_{f0}F_r\nu^2"><p>The reactor follows the same R/X referral. Physical R, L, C are held fixed as a declared benchmark extrapolation. HVAC station parameters stay at their 60 Hz reference. Candidate converter voltage capability scales with candidate design voltage; no OEM design equivalence is claimed.</p></section>
<section class="equation"><h3>E11. Converter losses and DC withdrawal</h3><img src="equations/eq11.svg" alt="P_{\rm sw}=a_0+a_1 I_{\rm ref}+a_2I_{\rm ref}^2,\quad P_{\rm dc}=\Re(S_c)+P_{\rm sw}"><p>For LF stations Iref=|Ic|/nu, referred to the 500 kV reference current. a0=.011033, a1=.00346; a2=.0044 (rectifier) or .0066 (inverter). Transformer/reactor Joule loss is Re(ZT)|Is|²+Re(Zc)|Ic|²; it is already included in Re(Sc)-Ps and is not counted twice. Values of a and powers use the 100 MVA per-unit base.</p></section>
<section class="equation"><h3>E12. DC and B2B power balance</h3><img src="equations/eq12.svg" alt="v_d\odot(G_dv_d)=-P_{\rm dc},\quad P_{{\rm dc},4}+P_{{\rm dc},6}=0,\quad P_{{\rm dc},5}+P_{{\rm dc},7}=0"><p>Positive Pdc denotes withdrawal from a DC link. The 3-terminal DC grid keeps v24=1.0 p.u.; its unknown slack withdrawal determines VSC2 active power. VSC4 and VSC7 active powers are dependent B2B balance outputs.</p></section>
<section class="equation"><h3>E13. Physical terminal line currents</h3><img src="equations/eq13.svg" alt="I_{ij}=(V_i-V_j)/z_{ij}+j(b_{ij}/2)V_i"><p>Check BOTH line-end currents, including charging. Convert AC currents to amperes with the applicable line-voltage current base. The 500 kV HVAC tie current base differs from the 345 kV internal branch base.</p></section>
<section class="equation"><h3>E14. Generator bounds</h3><img src="equations/eq14.svg" alt="0\leq P_g\leq P_g^{\max},\quad |Q_g|\leq Q_g^{\max},\quad P_g^2+Q_g^2\leq (S_g^{\max})^2"><p>All ratings are declared synthetic assumptions. Non-slack Pg is controlled; slack Pg and voltage-controlled Qg are PF outputs. They remain subject to the same bounds.</p></section>
<section class="equation"><h3>E15. Voltage and converter limits</h3><img src="equations/eq15.svg" alt="0.94\leq |V_i|\leq1.06,\quad I_{{\rm ref},c}\leq2.1,\quad0.85\leq|V_c|\leq1.20"><p>DC voltages are bounded 0.95–1.05 p.u. The 2.1 p.u. reference current bound is 1.05 × an assumed 200 MVA station rating divided by 100 MVA. Seven generator voltage targets are controlled within 0.96–1.04 p.u.; this extends P1&#x27;s fixed generator Vsch. Both-end line-current and active-power limits also apply; ratings are listed in the assumptions table.</p></section>
<section class="equation"><h3>E16. Fixed transfer obligations</h3><img src="equations/eq16.svg" alt="P_{{\rm VSC}1}=-200\ {\rm MW},\quad P_{{\rm VSC}3}=100\ {\rm MW},\quad P_{g,20}=200\ {\rm MW}"><p>The optimizer cannot reduce the required LF generation/DC transfers to zero to obtain an artificial loss saving. VSC5 allocates the LF delivery between its two receiving connections; dependent flows are constrained to the intended directions.</p></section>
<section class="equation"><h3>E17. Total losses</h3><img src="equations/eq17.svg" alt="L=P_{{\rm HVAC}\,lines}+P_{{\rm LFAC}\,lines}+P_{{\rm DC}\,lines}+\sum_c(P_{{\rm sw},c}+P_{J,c})"><p>Independent conservation check: total generation minus fixed demand equals L. Fixed demand makes minimization of generation equivalent to minimization of total losses.</p></section>
<section class="equation"><h3>E18. Planning objective, P1-style</h3><img src="equations/eq18.svg" alt="\min_{u,V_{\rm rated},F}\ L(u,V_{\rm rated},F)+\lambda V_{\rm rated}"><p>Compute separate minimum-load and peak-load solutions for lambda = 0, .1, .2, .3, .4 MW/kV. This corresponds to P1&#x27;s generation-plus-voltage weighted objective up to a demand-dependent constant. These weights are not economic capital costs. Unlike P1 planning, this study retains line operating limits.</p></section>
<section class="equation"><h3>E19. Planning ranges</h3><img src="equations/eq19.svg" alt="69\leq V_{\rm rated}\leq500\ {\rm kV},\qquad1\leq F\leq60\ {\rm Hz}"><p>The range matches P1&#x27;s numerical study. It assumes equipment appropriate to the studied frequency; V/f magnetic, transient, protection and OEM constraints have not been modeled. Choose the next declared design voltage above the peak lambda=.1 solution, then verify all operation points.</p></section>
<section class="equation"><h3>E20. Operation objectives</h3><img src="equations/eq20.svg" alt="J_B=\min_{u}\ L(u,V^*,10\ {\rm Hz}),\qquad J_C=\min_{u,F}\ L(u,V^*,F)"><p>A evaluates given feasible schedules at 10 Hz; B optimizes dispatch at 10 Hz; C also optimizes frequency. All use the same selected voltage rating, demand and transfer obligations. No capacitor-switching term exists because this case has no dispatchable capacitor banks.</p></section>
<section class="equation"><h3>E21. Optional operational multi-objective extension</h3><img src="equations/eq21.svg" alt="J_{\beta}=L+\beta\sum_i(|V_i|-1)^2"><p>Separate peak-hour tradeoff for beta = 0, 1000, 5000 MW/p.u.². This objective is our extension, not P1&#x27;s capacitor-switching objective; it does not replace the main B/C loss comparison.</p></section>
<section class="equation"><h3>E22. PF-constrained reduced optimization</h3><img src="equations/eq22.svg" alt="R(s,u)=0,\qquad\min_u J(s(u),u),\qquad c(s(u),u)\geq0"><p>The inner sequential PF determines dependent state s. The outer SciPy SLSQP optimizer operates on bounded controls, scaled to a unit box; shared central finite differences supply objective/constraint derivatives. This is a continuous local NLP, not P1&#x27;s custom mixed-integer PCPDIPM solver.</p></section>
<section class="equation"><h3>E23. In-place Gauss-Seidel bus update</h3><img src="equations/eq23.svg" alt="\widetilde V_i^{k+1}=\left[\overline{S_i/V_i^k}-\sum_{j&lt;i}Y_{ij}\widetilde V_j^{k+1}-\sum_{j&gt;i}Y_{ij}V_j^k\right]/Y_{ii}"><p>Earlier bus values in the sweep are already updated; later bus values are from the previous sweep. At a PV bus, Q is recovered from the current nodal injection before the update, then its specified magnitude is restored. Slack buses are skipped. This is why arbitrary parallelization of bus updates would change the method.</p></section>
<section class="equation"><h3>E24. GS sweep and Anderson acceleration</h3><img src="equations/eq24.svg" alt="V^{k+1}=V^k+g^k-(\Delta V+\Delta g)\gamma^k,\qquad \gamma^k=\arg\min_\gamma\|g^k-\Delta g\gamma\|_2"><p>g is the in-place GS fixed-point residual. History depth 8, coefficient threshold 1000, PV magnitude projection, P/Q mismatch tolerance 1e-10 p.u., DC/B2B interface tolerance 1e-9 p.u. Same Python source and Numba compilation; no fastmath, no machine learning inference. Threads operate across independent scenarios, not GS bus updates.</p></section></details>
    <details><summary>Algorithm and implementation details</summary>
    <ol><li>Build the 19-bus HVAC admittance matrix with its AC tie; choose the two fixed HVAC reference phasors. For each candidate LF rating/frequency, rebuild its line and station parameters and 3-bus admittance.</li>
    <li>Apply controlled Pg, converter P/Q and voltage targets. Solve HVAC and LFAC PF by in-place Gauss–Seidel with Anderson history depth 8; keep PV magnitudes and reference buses fixed.</li>
    <li>Recover voltage-controller reactive injections and LF slack power. Calculate station terminal currents, voltages and losses from KCL/KVL.</li>
    <li>Solve the 3-terminal DC network with DC24 voltage fixed; update VSC2 P to balance it. Enforce the two B2B DC-link balances through dependent VSC4 and VSC7 P. Repeat AC/DC coordination until the interface residual is below 1e−9 p.u.; inner AC mismatch is below 1e−10 p.u.</li>
    <li>Calculate objective and all terminal/current/rating constraints. SLSQP updates unit-box-scaled controls using shared central finite differences (step 1e−4 in scaled coordinates). Acceptance requires solver success, physical feasibility and conservation; no global optimality claim.</li>
    <li>For reproducibility, no fastmath or bus-order change is used. Numba runs the same core function with <code>njit(cache=True, nogil=True)</code>. Only independent tasks are assigned to workers.</li></ol>
    </details>

    <h2 id="audit">7. Assumptions, provenance and verification</h2>
    <div class="table-wrap"><table class=""><thead><tr><th>Component</th><th>What is used</th><th>Status</th></tr></thead><tbody><tr><td>Network</td><td>P3 Fig. 6: 19 HVAC, 3 LFAC, 3 DC buses; 7 VSCs</td><td>Published topology; reconstructed electrical inputs</td></tr><tr><td>HVAC electrical data</td><td>Public Stagg 5 / IEEE 14 topology; 50 km internal lines at 345 kV; P3 appendix RLC extrapolated to internal geometry</td><td>Declared reconstruction assumptions</td></tr><tr><td>Loads</td><td>Public loads multiplied by 5, then the declared hourly factor; peak 2120 MW</td><td>Not the authors’ modified case or utility measurements</td></tr><tr><td>Long lines / DC</td><td>Two 1000 km LF lines, 1000 km HVAC tie; nominal-pi AC; assumed two-conductor DC resistance</td><td>P3-derived parameters plus disclosed assumptions</td></tr><tr><td>Equipment ratings / forecast</td><td>Synthetic generator and line bounds, 200 MVA reference converter family, coincident 24 h profile</td><td>Benchmark scenario, not OEM or author data</td></tr><tr><td>PF algorithm</td><td>Sequential AC/converter/DC coordination + GS/Anderson; retained reference angles at HVAC buses 1/6 and LF bus 21</td><td>Our implementation; not the authors’ source code</td></tr><tr><td>OPF</td><td>P1-style loss/voltage objectives, continuous controls, SciPy SLSQP</td><td>Adaptation, not the P1 custom mixed-integer solver</td></tr></tbody></table></div><div class="table-wrap"><table class=""><thead><tr><th>Constraint</th><th>Declared bounds / assumption</th></tr></thead><tbody><tr><td>AC / DC bus voltage</td><td>0.94–1.06 p.u. / 0.95–1.05 p.u.</td></tr><tr><td>Generator controlled Vm</td><td>0.96–1.04 p.u.; added as an explicit extension of P1’s fixed Vsch</td></tr><tr><td>Generator Pmax (buses 1,2,6,7,8,11,13,20)</td><td>1250, 1500, 1662, 700, 500, 500, 500, 250 MW</td></tr><tr><td>Generator Q / S</td><td>HVAC Qmax = 0.75 Pmax; LF Qmax = 400 MVAr; Smax = √(Pmax²+Qmax²)</td></tr><tr><td>Converter current / voltage</td><td>Iref ≤ 2.1 p.u. on 100 MVA reference base; converter voltage 0.85–1.20 p.u.</td></tr><tr><td>Line current (both ends)</td><td>HVAC 1500 A, LFAC 1000 A, DC 1000 A</td></tr><tr><td>Line active power (both ends)</td><td>HVAC 1000 MW, LFAC 600 MW</td></tr><tr><td>Planning ranges</td><td>69–500 kV, 1–60 Hz; same operating limits also retained in planning</td></tr><tr><td>Converter Q controls / VSC5 P</td><td>±150 MVAr / 0–200 MW; dependent transfer directions constrained</td></tr></tbody></table></div><div class="table-wrap"><table class=""><thead><tr><th>Check</th><th>Evidence</th></tr></thead><tbody><tr><td>Feasible operating points</td><td>72 / 72, checked against all declared input and state constraints</td></tr><tr><td>Planning solutions</td><td>10 / 10, SLSQP successful and checked against declared constraints</td></tr><tr><td>Constraint records</td><td>12,816 satisfied records; numerical acceptance margin −1e−6</td></tr><tr><td>Power conservation</td><td>Max |ΣPg − Pd − L| = 2.256e-08 MW</td></tr><tr><td>Independent PF validation</td><td>Expanded-circuit simultaneous solve, separate flat start: all 10 planning and 6 min/peak operating points</td></tr><tr><td>Independent voltage agreement</td><td>Max operating-point difference = 9.904e-12 p.u.</td></tr><tr><td>Legacy case regression</td><td>Same inputs at 500 kV / 10 Hz reproduce the previous reconstruction within 1e−7 p.u.</td></tr><tr><td>Backend comparison</td><td>All 40 timed batches passed objective / phasor comparisons; source and tolerances held fixed</td></tr><tr><td>Alternative local starts</td><td>5 Hz / 20 Hz starts at min and peak: final loss agreement within 2e−7 MW; no global certificate</td></tr></tbody></table></div>
    <p>The adopted LF line model is nominal-pi with R(F) interpolated through 0, 10 and 60 Hz, and fixed physical L/C. The converter family uses physical R/L/C referred from the 500 kV / 10 Hz reference; its current and loss normalization remains tied to reference current. Changing design voltage presumes appropriate station voltage capability. These assumptions let us run a controlled steady-state experiment; they do not establish magnetic V/f limits, transformer/converter hardware costs, EMT stability, protection adequacy or OEM feasibility.</p>
    <p>There are no capacitor decisions, discrete design choices inside the optimizer, generator ramps, storage dynamics or ML inference. Planning applies operating line limits too, unlike P1’s planning formulation. We cannot call the solver a replication of P1’s mixed-integer predictor-corrector primal-dual interior-point method. Numerical feasibility is accepted to 1e−6 in constraint units; some active limits have tiny negative roundoff margins.</p>
    <h3>A defensible statement for the professor</h3>
    <div class="scope"><p>“I implemented a reduced-space, P1-style planning and operation study on a disclosed reconstruction of the P3 25-bus network, using sequential GS–Anderson PF. Ten planning and 72 operating points satisfy our declared steady-state limits. Dispatch provides most of the loss reduction; variable frequency gives a smaller incremental gain. Compiling the full PF core and threading independent OPF scenarios speeds up our implementation. The next validation step is the authors’ case data and actual equipment constraints.”</p></div>
    <h3>Source papers</h3><p><b>P1:</b> Nguyen &amp; Santoso, <i>Optimal Planning and Operation of Multi-Frequency HVac Transmission Systems</i>, IEEE TPWRS 36(1), 2021. <a href="https://doi.org/10.1109/TPWRS.2020.3037967">DOI / publisher</a>; <a href="https://doi.org/10.1109/TPWRS.2020.3037967">local source PDF</a>.</p>
    <p><b>P3:</b> Kim, Nguyen &amp; Santoso, <i>A sequential power flow algorithm…</i>, 2026. <a href="https://doi.org/10.1016/j.ijepes.2026.112025">DOI / publisher</a>; <a href="https://doi.org/10.1016/j.ijepes.2026.112025">local source PDF</a>. See the <a href="../../02_sequential_pf_25bus/recorded_results/report.html">previous reconstruction audit</a> for missing inputs and converter notation.</p>

    <h2 id="files">8. Reproduce and inspect the results</h2>
    <p>All figures are saved as SVG and PNG; tables and individual results are CSV/JSON. Code is in the parent directory. The <a href="../README.md">README</a> specifies dependencies, execution order and modeling differences.</p>
    <pre>python experiments/03_sequential_opf/run_study.py
python experiments/03_sequential_opf/run_tradeoff.py
python experiments/03_sequential_opf/benchmark_opf.py --opf-repeats 3 --pf-repeats 7
python experiments/03_sequential_opf/make_report.py</pre>
    <ul class="assets"><li><a href="table1_planning.csv">Planning Table I data</a></li><li><a href="table2_b2b_caseC_peak.csv">B2B Table II analogue</a></li><li><a href="table2_converter_dispatch_peak.csv">All peak converter values</a></li><li><a href="table2_generator_dispatch_peak.csv">All peak generator values</a></li><li><a href="hourly_results.csv">24 h A/B/C results</a></li><li><a href="converter_dispatch_all_hours.csv">All hourly converter dispatch</a></li><li><a href="generator_dispatch_all_hours.csv">All hourly generator dispatch</a></li><li><a href="bus_voltages_all_hours.csv">All bus voltages</a></li><li><a href="constraint_audit_all_hours.csv">Every operating constraint</a></li><li><a href="baseline_feasibility_preparation.csv">Baseline preparation time</a></li><li><a href="benchmark_summary.csv">Runtime table</a></li><li><a href="benchmark_samples.csv">Every timing sample</a></li><li><a href="benchmark_first_calls.csv">First runner invocations</a></li><li><a href="benchmark_protocol.json">Benchmark protocol</a></li><li><a href="operational_multiobjective_tradeoff.csv">Operational objective tradeoff</a></li><li><a href="resistance_model_sensitivity.json">R(F) sensitivity</a></li><li><a href="independent_validation.json">Independent operating verification</a></li><li><a href="planning_details.json">Planning controls and verification</a></li><li><a href="solution_controls.json">All saved control vectors</a></li><li><a href="optimizer_records.json">Solver status for every point</a></li><li><a href="assumptions.json">Complete assumptions</a></li><li><a href="formulation.txt">Equations as text</a></li><li><a href="original_workspace_source_hashes.json">Numerical source hashes</a></li></ul>
    <footer>Generated from saved numerical results; no paper outputs were used as fitting targets. Source hashes, solver statuses and raw runtime samples are included. Scientific conclusions apply to the declared reconstructed 25-bus scenario.</footer>
    </main></body></html>